# GB 50054-2011 低压配电设计规范（条款摘录）

## 第3.1.4条
保护接地导体(PE)必须独立、连续设置，严禁利用中性导体(N)兼作保护导体。
TN 系统中 PE 线全程不得接入开关电器或熔断器。

## 第3.1.5条
TN-S 系统的中性导体(N)与保护导体(PE)应严格分开，不得混接。

## 第3.2.1条
导体截面积选择应满足载流量、电压损失与短路热稳定要求：
- 固定敷设铜芯导体：照明回路 ≥ 1.5mm²，动力回路 ≥ 2.5mm²，移动设备 ≥ 1.0mm²。

## 第4.2.1条
配电装置中裸露带电导体之间、以及带电导体至接地金属之间的电气净距，
标称电压 ≤ 1kV 时应不小于 12.5mm（电气间隙）与 20mm（爬电距离）。

## 第6.3.3条
短路保护电器的分断能力不应小于安装处预期短路电流最大值。
